{
  "id": "building.controlStrategy",
  "title": "BA 控制策略速查（冷冻站 / 空调箱 / 新风机）",
  "domain": "building",
  "columns": [
    { "key": "system", "label": "系统", "align": "left" },
    { "key": "strategy", "label": "策略", "align": "left" },
    { "key": "trigger", "label": "触发条件", "align": "left" },
    { "key": "action", "label": "动作", "align": "left" },
    { "key": "interlock", "label": "联锁与备注", "align": "left" }
  ],
  "rows": [
    { "id": "chiller-count", "label": "冷冻站 台数控制 负荷 温差", "values": { "system": "冷冻站", "strategy": "台数控制（负荷法 / 温差法）", "trigger": "实际负荷 > 在运机组额定容量之和，或冷冻水供水温度持续高于设定值 + 死区（0.5~1 ℃）并延时 3~5 min", "action": "增启一台冷水机组；按累计运行小时数最少者优先，联动开启对应冷冻水泵、冷却水泵与电动蝶阀", "interlock": "加载前须确认水流开关闭合、电动阀到位反馈；死区与延时为工程经验值，以设计说明与厂家调试手册为准" } },
    { "id": "chiller-rotate", "label": "冷冻站 运行小时数轮换", "values": { "system": "冷冻站", "strategy": "机组轮换（先启先停 / 均衡磨损）", "trigger": "启停时刻或每周定时轮换", "action": "优先启动累计运行小时数最少的机组，优先停止累计运行小时数最多的机组", "interlock": "轮换时不得同时启停两台；备用机组故障应自动跳过并报警；工程经验值，以设计说明为准" } },
    { "id": "chiller-start-seq", "label": "冷冻站 启停顺序 停机反序", "values": { "system": "冷冻站", "strategy": "启停顺序与步间延时", "trigger": "收到开机/停机命令且无故障与防冻报警", "action": "开机：冷却塔风机 → 冷却水泵 → 冷冻水泵 → 冷水机组；停机严格反序：先停冷水机组，延时后再停水泵与冷却塔", "interlock": "每步延时 10~30 s 等待设备运行反馈与水流建立；任一水流开关未闭合即中止后续启动并报警；延时为工程经验值" } },
    { "id": "chiller-min-run", "label": "冷冻站 最小运行时间 防频繁启停", "values": { "system": "冷冻站", "strategy": "最小运行 / 最小停机时间", "trigger": "机组刚启动或刚停止", "action": "在最小运行时间内禁止停机、在最小停机时间内禁止再启动，屏蔽负荷加减载请求", "interlock": "常见 15~30 min，保护压缩机与润滑油系统；工程经验值，以冷水机组厂家样本与调试手册为准" } },
    { "id": "chiller-flow-switch", "label": "冷冻站 水流开关联锁", "values": { "system": "冷冻站", "strategy": "水流保护联锁", "trigger": "水泵启动后水流开关未闭合，或运行中水流开关断开", "action": "禁止启动冷水机组；运行中立即停机并发出紧急报警", "interlock": "蒸发器与冷凝器均需断水保护；水流开关装在出水管直管段、桨片不得碰管壁；属工程经验做法，以设计说明为准" } },
    { "id": "chiller-dp-bypass", "label": "冷冻站 压差旁通阀", "values": { "system": "冷冻站", "strategy": "供回水压差旁通调节", "trigger": "末端二通阀关小导致供回水压差高于设定值", "action": "PID 调节旁通阀开度，维持设定压差并保障机组最小流量", "interlock": "设定压差常取 0.10~0.15 MPa（1.0~1.5 bar）；须与机组最小允许流量校核；工程经验值，以设计说明与水力计算书为准" } },
    { "id": "chiller-chw-reset", "label": "冷冻站 冷冻水供水温度重设", "values": { "system": "冷冻站", "strategy": "冷冻水供水温度重设（CHWS Reset）", "trigger": "室外温度降低或系统处于部分负荷（如负荷率 < 60%）", "action": "将供水温度设定值由 7 ℃ 逐步上抬至 10~12 ℃", "interlock": "可提升机组 COP，但须校核末端除湿与除湿再热需求；湿度优先场所需限制重设上限；工程经验值，以设计说明为准" } },
    { "id": "ahu-temp-pid", "label": "AHU 回风温度 PID 冷热水阀", "values": { "system": "空调箱 AHU", "strategy": "回风温度 PID 调节", "trigger": "回风温度偏离设定值（夏季常取 24±1 ℃，冬季 20~22 ℃）", "action": "PID 调节冷水阀 / 热水阀开度，夏季制冷、冬季加热，带死区与输出限幅", "interlock": "风机未运行或防冻报警时强制关冷阀；水阀与风机状态、风阀到位反馈联锁；整定参数为工程经验值，以调试手册为准" } },
    { "id": "ahu-sat-reset", "label": "AHU 送风温度重设", "values": { "system": "空调箱 AHU", "strategy": "送风温度设定值重设", "trigger": "各 VAV 末端阀位或区域负荷反馈（最大阀位偏离目标区间）", "action": "按最不利末端需求重设送风温度设定（常见 13~18 ℃）", "interlock": "避免过冷后再热；重设速率需限幅防止振荡；工程经验值，以设计说明与厂家调试手册为准" } },
    { "id": "ahu-enthalpy", "label": "AHU 新风焓值比较 经济运行", "values": { "system": "空调箱 AHU", "strategy": "焓值比较与经济运行（免费供冷）", "trigger": "室外空气焓值 < 回风焓值，且室外干球温度在可用区间内", "action": "开大新风阀、关小回风阀、关小冷水阀，尽量用室外新风承担冷负荷", "interlock": "需室外温湿度与回风温湿度传感器；雨雪、雾霾、极端低温或高湿时退出经济运行并锁定最小新风；工程经验值，以设计说明为准" } },
    { "id": "ahu-co2", "label": "AHU CO2 浓度联动新风阀", "values": { "system": "空调箱 AHU", "strategy": "CO₂ 需求控制通风（DCV）", "trigger": "回风 CO₂ 浓度高于设定值（常取 800~1000 ppm）", "action": "增大新风阀最小开度；浓度回落后逐步恢复", "interlock": "新风阀仍须满足人员最小新风量下限；CO₂ 传感器需自动基线校准（ABC）；设定值为工程经验值，以设计说明为准" } },
    { "id": "ahu-freeze", "label": "AHU 防冻保护 盘管后温度低限", "values": { "system": "空调箱 AHU", "strategy": "防冻保护（最高优先级）", "trigger": "盘管后温度低于低限（常取 5 ℃）或低温断路防冻开关动作", "action": "关闭新风阀、全开热水阀、停止送风机、发出紧急报警并锁定", "interlock": "优先级高于温控与时间表；须采用独立防冻开关（硬接线），故障排除后人工手动复位；低限值为工程经验值，以设计说明与厂家样本为准" } },
    { "id": "ahu-interlock", "label": "AHU 风机 风阀 水阀联锁", "values": { "system": "空调箱 AHU", "strategy": "设备启停联锁顺序", "trigger": "开机 / 停机命令", "action": "开机：先开新风阀与回风阀 → 确认到位 → 启送风机 → 允许调节水阀；停机反序并关闭新风阀", "interlock": "风机压差开关确认运转后方可开水阀；防火阀熔断（70 ℃）必须连锁停风机；属工程经验做法，以设计说明为准" } },
    { "id": "ahu-filter", "label": "AHU 滤网压差报警", "values": { "system": "空调箱 AHU", "strategy": "滤网堵塞压差监测", "trigger": "滤网前后压差超过设定报警值", "action": "报滤网堵塞/清洗提示并记录时间，必要时限制风机频率", "interlock": "初效常取 50~100 Pa、中效 100~200 Pa；取压点应避开涡流、软管防积水；设定值为工程经验值，以厂家样本为准" } },
    { "id": "fau-sat", "label": "新风机组 送风温度控制", "values": { "system": "新风机组 FAU", "strategy": "送风温度 PID 控制", "trigger": "送风温度偏离设定值（冬季常取 18~20 ℃）", "action": "PID 调节冷/热盘管水阀开度，全新风工况按送风温度而非回风温度控制", "interlock": "与预热阀、防冻保护串联；风机停机时关闭水阀与新风阀；整定值为工程经验值，以调试手册为准" } },
    { "id": "fau-schedule", "label": "新风机组 定时启停 节假日", "values": { "system": "新风机组 FAU", "strategy": "时间表定时启停", "trigger": "到达工作日 / 节假日时间表时段", "action": "按占用时段启停，可设提前预热/预冷时间（如提前 15~30 min）", "interlock": "与节假日日历、临时加班申请联动；停机后关闭新风阀防冻；工程经验值，以设计说明为准" } },
    { "id": "fau-preheat", "label": "新风机组 冬季预热", "values": { "system": "新风机组 FAU", "strategy": "冬季预热盘管联锁", "trigger": "室外温度低于低限（常取 5 ℃）或盘管后温度接近防冻限", "action": "先开预热阀并延时，待盘管后温度回升后再启动送风机", "interlock": "与防冻保护串联，预热阀失效不得强行开机；低限与延时为工程经验值，以设计说明与厂家样本为准" } },
    { "id": "vav-static-reset", "label": "VAV 静压重设", "values": { "system": "VAV 变风量系统", "strategy": "送风机静压设定重设", "trigger": "各 VAV 末端风阀阀位反馈（最不利阀位长期偏小）", "action": "按最不利阀位接近全开（如 80%~90%）的目标重设静压设定，变频降转速", "interlock": "显著降低风机能耗；重设上下限与速率需限幅并保证最不利末端风量；工程经验值，以调试手册为准" } },
    { "id": "vav-min-flow", "label": "VAV 最小风量", "values": { "system": "VAV 变风量系统", "strategy": "末端最小风量限制", "trigger": "室内负荷降低、末端需求风量小于下限", "action": "保持最小风量设定，防止新风不足与气流组织恶化", "interlock": "常取设计风量的 30%~50%；须按人员最小新风量校核，再热型末端还需校核再热控制；工程经验值，以设计说明为准" } },
    { "id": "common-schedule", "label": "通用 时间表 节假日 占用模式", "values": { "system": "通用", "strategy": "时间表 / 节假日 / 占用模式", "trigger": "到达日程时段或节假日日历命中", "action": "切换占用与非占用模式的温度设定、新风量与设备启停", "interlock": "支持例外日、临时强制与远程接管；时间同步（NTP）异常应告警；工程经验值，以设计说明为准" } },
    { "id": "common-alarm", "label": "通用 报警分级", "values": { "system": "通用", "strategy": "报警分级与记录", "trigger": "设备故障、参数越限、通信中断", "action": "按紧急 / 重要 / 一般分级推送，记录发生时间、确认人与恢复时间", "interlock": "紧急报警（防冻、水流、防火阀）须直接联动停机；报警阈值与延时防抖为工程经验值，以设计说明为准" } },
    { "id": "common-bumpless", "label": "通用 手动自动 无扰动切换", "values": { "system": "通用", "strategy": "手动 / 自动无扰动切换", "trigger": "操作员在 HMI 上切换手自动或就地/远程", "action": "切换瞬间保持当前输出值（阀位、频率、启停状态），之后按新模式渐变到目标值", "interlock": "避免阀门与风机输出跳变（bumpless transfer）；自动模式下手动强制需有超时自动释放；工程经验值，以调试手册为准" } }
  ],
  "searchable": true,
  "source": "楼宇自控（BA）工程调试实践整理；本表所有策略、整定值与延时均为工程经验值，以设计说明、控制原理图、点表与厂家调试手册为准，不作为规范强制条文，亦不引用具体规范条文号",
  "updatedAt": "2026-11-05"
}
